\begin{tabular}{rccccclc}
\hline
\multicolumn{1}{c}{\multirow{2}{*}{Citation \Tstrut }} & \multirow{2}{*}{\Tstrut \begin{tabular}[c]{@{}c@{}}Date of \\ Installation\end{tabular}} & \multirow{2}{*}{\begin{tabular}[c]{@{}c@{}}Customer\\ Sector\end{tabular}} & \multicolumn{2}{c}{\Tstrut  Scale}                           & \multirow{2}{*}{\$/kWh} & \multicolumn{1}{c}{\multirow{2}{*}{\begin{tabular}[c]{@{}c@{}}System\\ Configuration\end{tabular}}} & \multirow{2}{*}{Notes} \\ \cline{4-5}
                          &                                                                                 &                                                                            & kW \Tstrut                      & KWh                      &                         & \multicolumn{1}{c}{}                                                                                &                        \\ \hline
\citet{augustineblair2021}  & 2019                                                                         & Residential                                                                & 5                        & 12.5                      & \$1,570                 & standalone                                                                                          &    ---                    \\
\citet{augustineblair2021}  & 2019                                                                         & Residential                                                                & 5                        & 12.5                      & \$1,041                 & \multicolumn{2}{l}{paired with 3.5 to 15 kW PV \,\,  ---}                                                          \\
\citet{ramasamy2021}  & 2021 Q1                                                                         & Residential                                                                & 5                        & 7.5                      & \$1,904                 & standalone                                                                                          &     ---                   \\
\citet{ramasamy2021}   & 2021 Q1                                                                         & Residential                                                                & 5                        & 12.5                     & \$1,337                 & standalone                                                                                          &         ---               \\
\citet{ramasamy2021}   & 2021 Q1                                                                         & Residential                                                                & 5                        & 12.5                     & \$920                   & paired with 7.15 kW PV                                                                              &   DC-coupled                    \\
\citet{ramasamy2021}   & 2021 Q1                                                                         & Residential                                                                & 10                       & 25                       & \$1,068                 & standalone                                                                                          &          ---             \\
\citet{LazardLCOSv7}            & 2021                                                                            & Residential                                                                & 5                        & 25                       & \$817                   & paired with 10 kW PV                                                                                & high case              \\
\citet{LazardLCOSv7}                & 2021                                                                            & Residential                                                                & 5                        & 25                       & \$477                   & paired with 10 kW PV                                                                                & low case               \\ 
\citet{EnergySage2021}                & 2020 Q3                                                                            & Residential                                                                & ---           & ~10                       & \$1,128                   & paired with PV                                                                                &        ---        \\
\citet{EnergySage2021}                & 2020 Q4                                                                            & Residential                                                                & ---           & ~10                       & \$1,183                   & paired with PV                                                                                &     ---          \\
\citet{EnergySage2021}                & 2021 Q1                                                                            & Residential                                                                & ---           & ~10                       & \$1,183                   & paired with PV                                                                                &     ---         \\
\citet{EnergySage2021}                & 2021 Q2                                                                            & Residential                                                                & ---          & ~10                       & \$1,241                   & paired with PV                                                                                &      ---        \\
\citet{EnergySage2022a}                & 2021 Q3                                                                            & Residential                                                                & ---           & ~10                       & \$1,344                   & paired with PV                                                                                &     ---         \\
\citet{EnergySage2022a}                & 2021 Q4                                                                            & Residential                                                                & ---           & ~10                       & \$1,289                   & paired with PV                                                                                &     ---         \\
\citet{EnergySage2022b}                & 2021 Q1/2                                                                            & Residential                                                                & ---          & ~10                       & \$1,290                   & paired with PV                                                                                &      ---        \\ \hline
\multicolumn{1}{c}{Median}                     &                                                                                 & Residential                                                                &                          &                          & \$1,183                   &                                                                                                     &                        \\ \hline
\citet{augustineblair2021}  & 2019                                                                         & Non-Residential                                                               & 600                       & 2400                     & \$485               & standalone                                                                                          &               ---         \\
\citet{augustineblair2021}  & 2019                                                                         & Non-Residential                                                               & 600                       & 2400                    & \$308                & paired with 1 MW PV                                                                                          &        ---                \\
\citet{ramasamy2021}   & 2021 Q1                                                                         & Non-Residential                                                                 & 600                      & 2400                     & \$481                   & standalone                                                                                          &          ---              \\
\citet{ramasamy2021}   & 2021 Q1                                                                         & Non-Residential                                                                 & 600                      & 2400                     & \$375                   & paired with 1 MW PV                                                                                 &        DC-coupled               \\
\citet{LazardLCOSv7}               & 2021                                                                            & Non-Residential                                                            & 1000 & 2000 & \$375                   & standalone                                                                                          & high case              \\
\citet{LazardLCOSv7}                & 2021                                                                            & Non-Residential                                                              & 1000 & 2000 & \$314                   & standalone                                                                                          & low case               \\
\citet{LazardLCOSv7}                & 2021                                                                            & Non-Residential                                                             & 1000 & 2000 & \$713                   & paired with 1 MW PV                                                                                 & high case              \\
\citet{LazardLCOSv7}               & 2021                                                                            & Non-Residential                                                         & 1000 & 2000 & \$328                   & paired with 1 MW PV                                                                                 & low case               \\
\citet{viswanathan2022}    & 2021                                                                            & Non-Residential                                                              & 1000                     & 4000                     & \$448                   & standalone                                                                                          &                 ---       \\ \hline
\multicolumn{1}{c}{Median}                     &                                                           & Non-Residential                                              &     &      & \$375                   &                                                                                                     &                       \\\hline
\end{tabular}